{
  "solver": "SciPy optimize.root (hybr / analytical Jacobian) + IEEE RTS-24 Newton-Raphson",
  "numpy_version": "2.5.4",
  "base_case_verification": {
    "all_12_validation_cases_pass": true,
    "max_dvm_vs_pypower_pu": 4.440892098500626e-16,
    "max_dva_vs_pypower_deg": 4.085620730620576e-14,
    "max_dvm_vs_pandapower_pu": 4.440892098500626e-16,
    "reference_solvers": "PYPOWER 5.1.21 (Newton\u2013Raphson, tol 1e-10) and pandapower 3.5.6 (Newton\u2013Raphson, tolerance 1e-10 MVA)",
    "scenario_rows_count": 13
  },
  "ferranti_trap_verification": {
    "pass": true,
    "steps": [
      {
        "step": 0,
        "label": "22 Aubrey Black-Start (3 \u00d7 50 MW Hydro Online, 0 Lines)",
        "line_closed": null,
        "units_online": 3,
        "qmin_limit_mvar": -30.0,
        "v_aubrey_22_pu": 0.98,
        "v_attlee_21_pu": 0.0,
        "v_aston_17_pu": 0.0,
        "v_asser_16_pu": 0.0,
        "v_island_max_pu": 0.98,
        "q_aubrey_mvar": 0.0,
        "q_limit_state": "AVR_ACTIVE",
        "prc024_trip": false,
        "protection_action": "Nominal (0.95-1.05 pu)"
      },
      {
        "step": 1,
        "label": "Close Line 1: 21\u201322 Attlee\u2013Aubrey (47 mi, 14.2 Mvar charging)",
        "line_closed": "21-22",
        "units_online": 3,
        "qmin_limit_mvar": -30.0,
        "v_aubrey_22_pu": 0.98,
        "v_attlee_21_pu": 0.9848,
        "v_aston_17_pu": 0.0,
        "v_asser_16_pu": 0.0,
        "v_island_max_pu": 0.9848,
        "q_aubrey_mvar": -13.71,
        "q_limit_state": "AVR_ACTIVE",
        "prc024_trip": false,
        "protection_action": "Nominal (0.95-1.05 pu)"
      },
      {
        "step": 2,
        "label": "Close Line 2: 17\u201322 Aston\u2013Aubrey (73 mi, 22.2 Mvar charging) \u2014 Qmin Saturated!",
        "line_closed": "17-22",
        "units_online": 3,
        "qmin_limit_mvar": -30.0,
        "v_aubrey_22_pu": 1.08,
        "v_attlee_21_pu": 1.0853,
        "v_aston_17_pu": 1.0927,
        "v_asser_16_pu": 0.0,
        "v_island_max_pu": 1.0927,
        "q_aubrey_mvar": -42.6,
        "q_limit_state": "QMIN_SATURATED",
        "prc024_trip": false,
        "protection_action": "PRC-024 High-Voltage Warning (>1.05 pu)"
      },
      {
        "step": 3,
        "label": "Close Line 3: 16\u201317 Asser\u2013Aston (18 mi, 5.5 Mvar charging) \u2014 1.211 pu PRC-024 Trip!",
        "line_closed": "16-17",
        "units_online": 3,
        "qmin_limit_mvar": -30.0,
        "v_aubrey_22_pu": 1.2113,
        "v_attlee_21_pu": 1.2171,
        "v_aston_17_pu": 1.2327,
        "v_asser_16_pu": 1.2336,
        "v_island_max_pu": 1.2336,
        "q_aubrey_mvar": -61.82,
        "q_limit_state": "QMIN_SATURATED",
        "prc024_trip": true,
        "protection_action": "NERC PRC-024 Instantaneous Overvoltage Trip (>=1.20 pu) -> Island Collapse"
      },
      {
        "step": 4,
        "label": "Recovery: All 6 Hydro Units Online (Qmin = -60 Mvar) Across All 3 Lines",
        "line_closed": "21-22 + 17-22 + 16-17 (6 Units)",
        "units_online": 6,
        "qmin_limit_mvar": -60.0,
        "v_aubrey_22_pu": 0.98,
        "v_attlee_21_pu": 0.9848,
        "v_aston_17_pu": 0.9973,
        "v_asser_16_pu": 0.998,
        "v_island_max_pu": 0.998,
        "q_aubrey_mvar": -40.47,
        "q_limit_state": "AVR_ACTIVE",
        "prc024_trip": false,
        "protection_action": "Nominal (0.95-1.05 pu)"
      }
    ]
  },
  "restoration_163_verification": {
    "total_actions": 160,
    "final_time_s": 70421,
    "final_time_hms": "07:14:24",
    "accelerated_guided_hms": "05:05:31",
    "restored_mw": 1681.5,
    "restored_mw_rounded": 1682,
    "target_mw": 1681.5,
    "restored_pct": 100.0,
    "final_vmin_pu": 0.971,
    "final_vmax_pu": 1.035,
    "final_freq_hz": 60.0,
    "substations_energized": 24,
    "branches_total": 38,
    "generating_units_total": 33,
    "active_load_feeder_blocks": 85,
    "total_substation_feeder_bays": 120
  }
}